<!doctype html><html lang="en-US"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Preparing a BAS project for remote commissioning | Bitdash Solutions</title><meta name="description" content="Coordinate readiness, responsibilities, test evidence and retesting with the field team."><meta name="theme-color" content="#111214"><link rel="canonical" href="https://bitdashsolutions.com/guides/remote-bas-commissioning.html"><meta name="robots" content="index,follow,max-image-preview:large"><meta property="og:type" content="article"><meta property="og:site_name" content="Bitdash Solutions"><meta property="og:title" content="Preparing a BAS project for remote commissioning | Bitdash Solutions"><meta property="og:description" content="Coordinate readiness, responsibilities, test evidence and retesting with the field team."><meta property="og:url" content="https://bitdashsolutions.com/guides/remote-bas-commissioning.html"><meta property="og:image" content="https://bitdashsolutions.com/assets/bitdash-social-preview.jpg"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Preparing a BAS project for remote commissioning | Bitdash Solutions"><meta name="twitter:description" content="Coordinate readiness, responsibilities, test evidence and retesting with the field team."><meta name="twitter:image" content="https://bitdashsolutions.com/assets/bitdash-social-preview.jpg"><link rel="icon" type="image/png" href="../assets/bitdash-favicon-white.png"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=DM+Sans:wght@400;450;500;550;600;650;700&display=swap"><link rel="stylesheet" href="../style.css?v=20261028-knowledge1"><link rel="stylesheet" href="../premium.css?v=20261028-knowledge1"><link rel="stylesheet" href="../bas.css?v=20261028-knowledge1"><link rel="stylesheet" href="../identity.css?v=20261028-knowledge1"><link rel="stylesheet" href="../ui-icons.css?v=20261028-knowledge1"><link rel="stylesheet" href="../seo.css?v=20261028-knowledge1"><link rel="stylesheet" href="../site-pages.css?v=20261028-knowledge1"><link rel="stylesheet" href="../ux-premium.css?v=20261028-knowledge1"><link rel="stylesheet" href="../service-experience.css?v=20261028-knowledge1"><link rel="stylesheet" href="../knowledge.css?v=20261028-knowledge1"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://bitdashsolutions.com/#organization","name":"Bitdash Solutions","url":"https://bitdashsolutions.com/","logo":"https://bitdashsolutions.com/assets/bitdash-favicon-white.png","email":"info@bitdashsolutions.com"},{"@type":"WebSite","@id":"https://bitdashsolutions.com/#website","url":"https://bitdashsolutions.com/","name":"Bitdash Solutions"},{"@type":"Article","@id":"https://bitdashsolutions.com/guides/remote-bas-commissioning.html#content","url":"https://bitdashsolutions.com/guides/remote-bas-commissioning.html","name":"Preparing a BAS project for remote commissioning | Bitdash Solutions","headline":"Preparing a BAS project for remote commissioning","description":"Coordinate readiness, responsibilities, test evidence and retesting with the field team.","inLanguage":"en-US","isPartOf":{"@id":"https://bitdashsolutions.com/#website"},"author":{"@type":"Organization","name":"Bitdash Solutions"},"publisher":{"@id":"https://bitdashsolutions.com/#organization"},"datePublished":"2026-10-28","dateModified":"2026-10-28","image":"https://bitdashsolutions.com/commissioning-handover-fahrenheit.webp","mainEntityOfPage":"https://bitdashsolutions.com/guides/remote-bas-commissioning.html"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://bitdashsolutions.com/"},{"@type":"ListItem","position":2,"name":"Knowledge","item":"https://bitdashsolutions.com/knowledge.html"},{"@type":"ListItem","position":3,"name":"Preparing a BAS project for remote commissioning","item":"https://bitdashsolutions.com/guides/remote-bas-commissioning.html"}]}]}</script><link rel="stylesheet" href="../editorial-refinement.css?v=20261029-1"></head><body class="service-page editorial-page ux-inner knowledge-page"><a class="skip" href="#main">Skip to content</a><header><a class="logo" href="../index.html" aria-label="Bitdash Solutions home"><span class="brand-symbol" style="position:relative;display:block;flex:none;width:56px;height:56px;overflow:hidden"><canvas class="connected-mark-canvas" width="256" height="256" style="display:block;width:100%;height:100%;position:absolute;inset:0" aria-hidden="true"></canvas></span><span class="brand-type"><span class="original-wordmark"><img src="../assets/bitdash-original.png" alt="Bitdash Solutions" width="184" height="50"></span><small>S O L U T I O N S</small></span></a><nav id="nav" aria-label="Main navigation"><a href="../services.html">Services</a><a href="../platforms.html">Platforms</a><a href="../work.html">Our work</a><a href="../how-we-work.html">How we work</a><a class="kb-nav-link" href="../knowledge.html">Knowledge</a></nav><a class="header-cta" href="../contact.html#start">Let’s talk <span>↗</span></a><button class="menu" aria-controls="nav" aria-label="Open navigation" aria-expanded="false">☰</button></header><main id="main"><div class="ux-breadcrumb wrap"><a href="../knowledge.html">Knowledge</a><span>/</span><span>Commissioning</span></div><section class="kb-article-hero wrap"><div><span class="eyebrow">COMMISSIONING / ENGINEERING GUIDE</span><h1>Preparing a BAS project for remote commissioning</h1><p>Coordinate readiness, responsibilities, test evidence and retesting with the field team.</p><div class="kb-meta"><span>Bitdash Solutions</span><span>3 min read</span><time datetime="2026-10-28">October 28, 2026</time></div></div><figure><img src="../diagram-remote-bas-commissioning.svg" alt="Coordinated testing: ready to test to controlled test to closeout record" width="1200" height="720" decoding="async"><figcaption>BITDASH / ILLUSTRATIVE ENGINEERING DIAGRAM</figcaption></figure></section><div class="kb-article-layout wrap"><aside><details class="kb-toc" open><summary>In this guide</summary><nav aria-label="On this page"><a href="#section-1">Define readiness before the test window</a><a href="#section-2">Assign the physical and remote tasks</a><a href="#section-3">Capture the condition and the response</a><a href="#section-4">Close with a usable handover</a><a href="#review-matrix">Review matrix</a><a href="#checklist">Project checklist</a></nav></details><a class="kb-service-link" href="../services/remote-commissioning.html">Explore the related service ↗</a></aside><article class="kb-article"><div class="kb-takeaway"><span class="eyebrow">THE KEY IDEA</span><p>Remote observation and local physical verification work together. Agree who establishes conditions, operates equipment and accepts the result.</p></div><section id="section-1"><span class="kb-section-index">01</span><h2>Define readiness before the test window</h2><p>Confirm the approved sequence, accessible point database, current backups and software revision. Check that graphics and histories include the values needed to interpret the test. Identify the local contact, test lead, acceptance reviewer and escalation path.</p><p>A readiness review should expose missing conditions while there is still time to resolve them. Examples include incomplete sensor calibration, unavailable packaged-unit data, outstanding wiring checks or a trend interval that cannot show the event being tested.</p></section><section id="section-2"><span class="kb-section-index">02</span><h2>Assign the physical and remote tasks</h2><p>The authorized local team establishes physical readiness and operates or observes equipment as required by the agreed procedure. Remote engineering reviews controller behavior, trends, software configuration and recorded exceptions. Both sides need a shared equipment naming convention and a reliable way to communicate during the test.</p><p>Make the boundary explicit for sensor checks, actuator stroke verification, fan proof and mechanical response. An output value displayed on a graphic is not, by itself, proof that a valve moved or a fan delivered airflow.</p></section><section id="section-3"><span class="kb-section-index">03</span><h2>Capture the condition and the response</h2><p>A useful test record includes the requirement, starting state, action, expected response, observed response and result. Use timestamped trends where appropriate and identify the associated software revision. Temperature evidence should be labeled in °F and distinguish setpoints from measured values.</p><p>When an exception appears, record the observation before assigning a cause. Software, wiring, sensor, mechanical and interface issues may need different owners. Link the issue to its test step and retain enough evidence for a focused retest.</p></section><section id="section-4"><span class="kb-section-index">04</span><h2>Close with a usable handover</h2><p>After corrections, retest the affected requirements and record the result. Identify items accepted with qualification and items still open. Coordinate the current backup, change notes, graphic revisions and operator guidance with the acceptance process.</p><p>Bitdash’s remote commissioning support can include readiness reviews, scripts, observation, issue tracking and operator walkthroughs. The final scope defines the systems included, on-site responsibilities and agreed closeout records.</p></section><section id="review-matrix"><div class="kb-table-wrap" role="region" aria-label="Preparing a BAS project for remote commissioning review matrix" tabindex="0"><table><caption>Engineering review matrix</caption><thead><tr><th scope="col">Stage</th><th scope="col">Remote engineering</th><th scope="col">Local / project team</th></tr></thead><tbody><tr><th scope="row">Readiness</th><td>Review software, points and test plan</td><td>Confirm field readiness and test authorization</td></tr><tr><th scope="row">Point checks</th><td>Observe values, scaling and status</td><td>Verify measurements, wiring and response</td></tr><tr><th scope="row">Functional tests</th><td>Review logic and trend evidence</td><td>Establish conditions and observe equipment</td></tr><tr><th scope="row">Closeout</th><td>Compile software and technical records</td><td>Review acceptance and remaining actions</td></tr></tbody></table></div></section><section class="kb-checklist" id="checklist"><h2>A practical review checklist</h2><ul><li>The test references an approved sequence revision.</li><li>Physical checks and equipment operation have designated owners.</li><li>Deficiencies, retests and current backups are traceable.</li></ul></section><p class="kb-article-note">This guide describes an engineering approach. Final design values, testing responsibilities and deliverables follow the approved project scope.</p></article></div><section class="kb-related wrap"><div class="detail-heading"><span class="eyebrow">KEEP EXPLORING</span><h2>Connect the next detail.</h2></div><div class="kb-grid kb-grid-two"><a class="kb-card" href="../guides/sequence-to-functional-test.html" data-knowledge-card data-category="Sequences" data-search="From sequence of operation to a testable result Sequences Define modes, priorities and expected responses so programming and testing share the same reference. Write behavior before component logic Describe how equipment should operate before deciding how it will be represented in a particular programming tool. Define occupied, unoccupied, startup and other project-specific modes. For each mode, explain the entry condition, exit condition and priority when requests overlap. The narrative should identify which decisions belong in the field controller and which belong in supervision. That distinction matters when communications are unavailable or a supervisory service restarts. The approved project design determines the required behavior. Separate settings from assumptions List adjustable setpoints, delays, deadbands and limits using consistent names and units. Identify who approves changes and which settings are constrained by equipment requirements. A simple demonstration might use a 72°F space setpoint, but that is an illustrative value—not a universal building requirement. State how resets are calculated, what limits apply and what happens when the required input is unavailable. Avoid phrases such as “adjust as required” without describing the intended result and the review responsibility. Describe exceptions and recovery Normal operation is only part of the sequence. Define the response to loss of proof, unavailable measurements, equipment faults and communication failures where relevant to the scope. Identify approved safety interfaces and any action that requires local verification. Recovery deserves its own description: whether equipment restarts automatically, whether a delay applies, whether an operator action is required and what indicates that normal operation has returned. These conditions should remain consistent across the narrative, alarms and software. Build the test alongside the narrative For each operating requirement, identify a condition the test team can establish and a response it can observe. Record the approved sequence revision, test method, expected result and evidence. Trend data, controller status and field observations may all contribute. Bitdash can align sequences, programming reviews and functional test scripts as one engineering scope. When a test exposes an ambiguity, resolve the design question and update the controlled reference before treating the software change as final."><figure><img src="../diagram-sequence-to-functional-test.svg" alt="Sequence to evidence engineering diagram" loading="lazy" decoding="async" width="1200" height="720"><span>Sequences</span></figure><div><h2>From sequence of operation to a testable result</h2><p>Define modes, priorities and expected responses so programming and testing share the same reference.</p><span class="kb-read">Read the guide <span aria-hidden="true">↗</span></span></div></a><a class="kb-card" href="../guides/bas-trends-fault-investigation.html" data-knowledge-card data-category="Analytics" data-search="From BAS trends to a credible operating finding Analytics Use data quality, equipment context and post-change verification to support useful recommendations. Check the evidence before interpreting the pattern Confirm point identity, engineering units, timestamp alignment, sample interval and gaps. Identify whether a value is measured, commanded or calculated. For temperature trends, use °F consistently and check that any conversion also applies to setpoints and alarm limits. A smooth chart does not necessarily mean the source is reliable. Aggregation, interpolation, deadbands or a long collection interval may conceal events that matter to the investigation. Record the collection method and data limitations with the finding. Put the equipment back into the picture Compare the trend with the approved sequence, occupancy, equipment state and known maintenance activity. After-hours runtime may be expected during warm-up, an approved override or a special event. Heating and cooling overlap needs the operating context before it can be classified. Start with a focused question and gather related points. For a suspected fan issue, command, proof, schedule, mode and any available drive status can be more useful together than one isolated trend. Ask the local team to verify physical measurements when the interpretation depends on them. Make each finding useful to the next person Describe the affected equipment, observation period, pattern and supporting evidence. State the proposed investigation or adjustment and identify the responsible reviewer. Separate confirmed observations from a suspected cause. For historian-based workflows, storage settings influence the evidence available. Ignition’s documentation describes sampling, deadband and timer behavior, with history-provider capabilities depending on the configuration. Review the installed version and provider rather than assuming every project retains data in the same way. Verify what changed Agree the adjustment, preserve the change record and observe operation afterward. Compare equivalent conditions where possible and identify differences in weather, occupancy, schedules or plant loading. A changed trend may support a conclusion, but it does not automatically quantify energy savings. Bitdash can support data readiness, rule configuration, dashboards and follow-through. A credible report shows what was observed, what action was approved and what the subsequent evidence can establish."><figure><img src="../diagram-bas-trends-fault-investigation.svg" alt="A finding with context engineering diagram" loading="lazy" decoding="async" width="1200" height="720"><span>Analytics</span></figure><div><h2>From BAS trends to a credible operating finding</h2><p>Use data quality, equipment context and post-change verification to support useful recommendations.</p><span class="kb-read">Read the guide <span aria-hidden="true">↗</span></span></div></a></div></section><section class="ux-cta wrap"><div><span class="eyebrow">PUT THE DETAIL TO WORK</span><h2>Let’s define your engineering scope.</h2></div><a class="button coral" href="../contact.html?service=remote-commissioning#start">Discuss your project <span aria-hidden="true">↗</span></a></section></main><footer class="ux-footer wrap"><div class="ux-footer-top"><div><a class="ux-footer-brand" href="../index.html">bitdash <small>SOLUTIONS</small></a><p>Engineering beyond boundaries.</p></div><div class="ux-footer-nav"><a href="../services.html">Services</a><a href="../platforms.html">Platforms</a><a href="../work.html">Our work</a><a href="../how-we-work.html">How we work</a><a href="../knowledge.html">Knowledge</a></div><a class="ux-footer-email" href="mailto:info@bitdashsolutions.com">info@bitdashsolutions.com ↗</a></div><details class="ux-footer-services"><summary>Explore all engineering services</summary><div><a href="../services/controls-engineering.html">Controls engineering</a><a href="../services/sequences-of-operation.html">Sequences of operation</a><a href="../services/programming-integration.html">Programming &amp; integration</a><a href="../services/analytics-optimization.html">Analytics &amp; optimization</a><a href="../services/remote-commissioning.html">Remote commissioning</a><a href="../services/project-management-support.html">Project management support</a><a href="../services/graphics-visualization.html">Graphics &amp; visualization</a><a href="../services/lifecycle-modernization.html">Lifecycle &amp; modernization</a><a href="../niagara-engineering.html">Niagara 4 engineering</a></div></details><div class="ux-footer-bottom"><span>© <span id="year">2026</span> Bitdash Solutions</span><a href="../contact.html">Contact</a><a href="../contact.html#privacy-notice">Privacy</a><a href="#">Back to top ↑</a></div></footer><script src="../service-data.js?v=20261028-knowledge1" defer></script><script src="../cursor-haze.js?v=20261028-knowledge1" defer></script><script src="../logo-motion.js?v=20261028-knowledge1" defer></script><script src="../back-to-top.js?v=20261028-knowledge1" defer></script><script src="../ui-icons.js?v=20261028-knowledge1" defer></script><script src="../ux-premium.js?v=20261028-knowledge1" defer></script><script src="../knowledge.js?v=20261028-knowledge1" defer></script></body></html>
